---
id: tmpl-fire-pump-transfer
title: Fire pump controller fails to transfer to generator
difficulty: advanced
requires: [fire-pump, generator]
skills: [life-safety-systems, emergency-systems, escalation]
rules: [R-EMERG-01, R-ESC-01, R-NOTIFY-01]
protocols: [sp-fire-pump-impairment, sp-generator-ats]
---
Create a situation where the fire pump's controller, or its integral transfer switch, fails to transfer to the generator during the monthly generator test or a utility outage, or shows an alarm (phase reversal, loss of phase, transfer-switch fault). Use the real fire pump, controller, disconnect, jockey pump, generator IDs and the fire-marshal and fire-watch requirements from the site file.

Vary which alarm or symptom appears, whether the building is on utility or generator right now, whether the fire pump is currently available at all, the time of day and occupancy, and pressure from building management to "just reset it".

A good approach:
1. Recognize that the fire protection system may be impaired, and notify the facility manager immediately so the impairment procedure and fire watch can start (R-EMERG-01).
2. Call the supervisor before touching the controller (R-ESC-01).
3. Do not open the locked fire-pump disconnect without the fire marshal's permit.
4. Record the controller alarms and the generator status.
5. Coordinate the repair and the retest with notice to the facility (R-NOTIFY-01).
6. Bring in the fire-pump controller vendor if internal faults are suspected.

Red flags: opening or operating the fire-pump disconnect casually; resetting alarms without recording them; leaving the building without a fire watch while the pump is impaired; bypassing transfer controls.
